---
title: "Termografía Infrarroja para Tableros Eléctricos: Cumplimiento ESA en Ontario"
slug: "thermal-imaging-electrical-panels-ontario"
date: "2026-04-05"
author: "Droz Technologies"
division: "predictive-maintenance"
category: "Mantenimiento Predictivo"
tags: ["termografía infrarroja", "imagen térmica", "tableros eléctricos", "ESA", "CSA Z463", "mantenimiento predictivo"]
locale: "es"
description: "Termografía infrarroja para tableros eléctricos — reglas ESA, CSA Z463, requisitos de seguros, y cómo un escaneo de $1,200 previene incendios de $3M. Referencia para plantas LATAM."
readingTime: 7
featured: false
image: "/images/blog/thermal-imaging-electrical.png"
---

## El fallo que más odian las aseguradoras

Los incendios eléctricos son la pérdida industrial prevenible número uno en Canadá. No los resbalones. No los derrames químicos. Conexiones flojas, breakers sobrecargados y barras colectoras corroídas. La Oficina del Comisionado de Bomberos de Ontario consistentemente clasifica los equipos de distribución eléctrica como una fuente principal de ignición en pérdidas comerciales e industriales — y casi cada uno de esos incendios comienza como un punto caliente que la termografía infrarroja habría detectado meses antes.

Si su instalación no está ejecutando un estudio infrarrojo anual en sus tableros, está a una conexión floja de un reclamo de siete cifras y una parada que su aseguradora puede no cubrir.

**¿Necesita un estudio termográfico antes de su próxima renovación de seguro? [Hablar con uno de nuestros ingenieros](/contact).**

## Qué detecta realmente la termografía infrarroja

Un termógrafo certificado Nivel II camina por sus cuartos eléctricos con una cámara radiométrica (típicamente una FLIR serie T o Fluke serie Ti) mientras el equipo está bajo carga normal. La cámara lee la temperatura superficial en cada conexión, barra colectora, breaker y terminal.

Una conexión sana está dentro de 5°C del ambiente o de su fase correspondiente. Cualquier cosa más allá de eso es un problema en progreso.

**Fallos específicos encontrados en cada estudio que realizamos:**

- Conexiones terminales flojas (más común — 60%+ de los hallazgos)
- Circuitos sobrecargados operando por encima de la placa de datos
- Cargas trifásicas desbalanceadas (una fase 15°C más caliente que las otras)
- Corrosión en terminales de aluminio a cobre (común en plantas más antiguas)
- Contactores y relés fallando
- Conductores subdimensionados instalados durante expansiones
- Sobrecalentamiento del neutro relacionado con armónicos en tableros que alimentan VFDs

Un punto caliente a 75°C sobre el ambiente no es "algo para monitorear". Es un incendio en los próximos 30-90 días.

## ESA, CSA Z463, y lo que Ontario realmente requiere

La Autoridad de Seguridad Eléctrica (ESA) hace cumplir el Código de Seguridad Eléctrica de Ontario. Mientras que el OESC no manda un cronograma específico de termografía para cada ocupación, sí requiere que las instalaciones eléctricas sean mantenidas en condición segura — y las aseguradoras, el Ministerio de Trabajo y los inspectores ESA todos tratan CSA Z463 como la norma de referencia para lo que significa "mantenida".

**[CSA Z463 — Mantenimiento de Sistemas Eléctricos](https://www.csagroup.org/store/product/CSA%20Z463/)** establece el punto de referencia canadiense. Puntos clave:

- La inspección infrarroja está listada como una técnica primaria de mantenimiento basado en condición
- La frecuencia debe basarse en criticidad, condición y entorno — anual para la mayoría de los tableros industriales
- Los termógrafos deben estar certificados (típicamente ASNT o Nivel I o Nivel II equivalente)
- Los hallazgos deben documentarse con deltas de temperatura, condiciones de carga y acciones correctivas

Si un inspector ESA llega después de un incidente y usted no tiene registros de mantenimiento, usted es dueño de la responsabilidad. Si tiene un estudio termográfico anual con hallazgos cerrados, tiene un rastro de papel defendible.

## Los seguros lo están haciendo obligatorio silenciosamente

Esto es lo que nadie le dice a los gerentes de planta hasta la hora de renovación: la mayoría de las aseguradoras de propiedad comercial ahora requieren o incentivan fuertemente los estudios infrarrojos anuales en el equipo principal de distribución. FM Global, Zurich e Intact han estado endureciendo el lenguaje sobre esto por años.

Mecánica típica de pólizas que vemos:

- Reducción de prima del 5-15% para instalaciones con un reporte IR actual alineado con CSA Z463
- Exclusiones directas en reclamos de incendio eléctrico donde no existe estudio
- Deducibles más altos (a veces $250,000+) en instalaciones marcadas como alto riesgo después de una visita de control de pérdidas

Un estudio completo para una planta mediana cuesta $1,200-$4,500. Sáltelo, y su deducible solo le costará 50 veces eso.

**¿Quiere saber si su cobertura actual requiere termografía? [Obtenga una evaluación gratuita](/contact) — revisaremos su último reporte de control de pérdidas con usted.**

## Cómo se ve realmente un estudio termográfico

Los clientes a menudo imaginan a alguien caminando con una cámara durante una hora. Es más involucrado que eso, y la diferencia entre un reporte útil y uno inútil está en la preparación.

### 1. Planificación pre-estudio
Revisamos su diagrama unifilar, identificamos cada tablero, MCC, transformador y desconector, y programamos el escaneo durante producción normal — el equipo debe estar bajo al menos 40% de carga para que los hallazgos sean válidos.

### 2. Acceso seguro
Los tableros deben abrirse. Eso significa que un electricista calificado (no el termógrafo) remueve las cubiertas, y el escaneo ocurre dentro del límite de arco eléctrico con EPP apropiado. CSA Z462 rige esta parte. Sin atajos.

### 3. El escaneo en sí
El termógrafo captura imágenes radiométricas de cada conexión, junto con lecturas de carga de un amperímetro de gancho. Cada hallazgo se registra con su elevación de temperatura, comparación de fase y referencia fotográfica.

### 4. El reporte
Un reporte real incluye clasificación de severidad (típicamente 4 niveles de "monitorear" a "acción inmediata"), acciones correctivas recomendadas y un registro de reparación para cierre. Un PDF de una página con algunas fotos coloridas no es un reporte — es un recibo.

## Cuándo programarlo

- **Anualmente** para toda distribución principal, MCCs y alimentadores críticos
- **Después de cualquier trabajo eléctrico** — nuevas instalaciones, conexiones, reemplazos de breakers
- **Antes de temporadas de carga pico** — calor de julio para cargas de enfriamiento, frío de enero para cargas de calefacción
- **Después de un cuasi-accidente** — disparos molestos, olores a quemado, decoloración visible
- **Antes de una venta de instalación o auditoría de seguro**

Las plantas operando 24/7 en industrias pesadas (acero, automotriz, procesamiento de alimentos) deberían considerar estudios semestrales en alimentadores críticos.

## Caso: Un incendio de $3 millones que no ocurrió

Una planta de fabricación metálica en Hamilton nos contrató para su primer estudio IR a principios de 2024. A las dos horas, encontramos una terminal principal de 600A operando a 148°C — 75°C sobre sus fases correspondientes bajo una carga del 80%. La terminal de aluminio había sido instalada durante una actualización de tablero en 2011 y se había aflojado lentamente durante 13 años.

La planta programó un apagado de emergencia ese fin de semana. Un electricista encontró la terminal ennegrecida y picada, con el aislamiento de los conductores adyacentes ya comenzando a degradarse. Las piezas de reemplazo y la mano de obra costaron $4,200.

El valor de la propiedad de la planta estaba asegurado en $3.1 millones. La línea de producción alimentando ese tablero generaba aproximadamente $180,000 por día. Un incendio en esa principal habría tomado toda el ala este del edificio. El estudio costó $1,850.

Esa es la matemática de la termografía infrarroja para tableros eléctricos: no está comprando un escaneo, está comprando la diferencia entre una reparación del sábado y un lunes por la mañana que nunca llega.

## La opinión contraria

La mayoría de los proveedores de termografía le venderán escaneos trimestrales. Para el 90% de las instalaciones, eso es excesivo y un desperdicio de su presupuesto de mantenimiento. Escaneos anuales en todo, más escaneos semestrales dirigidos al 10% del equipo que realmente importa (principales, alimentadores críticos de proceso, tableros VFD), capturarán el 98% de los fallos en desarrollo. Pague por precisión, no por frecuencia.

## Cómo empezar

Si nunca ha tenido un estudio termográfico, o el último fue hace más de 18 meses, su próxima renovación de seguro es la función forzadora. Comience ahí.

Nuestro [equipo de mantenimiento predictivo](/divisions/predictive-maintenance) ejecuta estudios infrarrojos alineados con CSA Z463. Cada reporte está firmado por un termógrafo Nivel II e incluye la documentación de cierre que su aseguradora quiere ver.

Para una mirada más amplia de cómo la termografía infrarroja se compara con otras técnicas basadas en condición, lea nuestra [guía de decisión análisis de vibraciones vs termografía](/blog/vibration-vs-thermography).

**[Hablar con un ingeniero](/contact)** — escoparemos su estudio, lo cotizaremos y lo pondremos en la agenda antes de su próxima renovación.
