---
title: "Thermographie pour panneaux électriques : conformité ASE en Ontario"
slug: "thermal-imaging-electrical-panels-ontario"
date: "2026-04-05"
author: "Droz Technologies"
division: "predictive-maintenance"
category: "Maintenance prédictive"
tags: ["thermographie", "imagerie infrarouge", "panneaux électriques", "ASE", "CSA Z463", "Ontario", "maintenance prédictive"]
locale: "fr"
description: "Thermographie pour panneaux électriques en Ontario — règles de l'ASE, CSA Z463, exigences d'assurance et comment un balayage de 1 200 $ prévient des incendies de 3 M$."
readingTime: 7
featured: false
image: "/images/blog/thermal-imaging-electrical.png"
---

## La défaillance que les compagnies d'assurance détestent le plus

Les incendies électriques sont la première perte industrielle évitable au Canada. Pas les glissades. Pas les déversements chimiques. Cosses desserrées, disjoncteurs surchargés et barres omnibus corrodées. Le Bureau du commissaire des incendies de l'Ontario classe systématiquement les équipements de distribution électrique comme une source d'allumage majeure dans les pertes commerciales et industrielles — et presque chacun de ces incendies commence comme un point chaud que la thermographie pour panneaux électriques aurait détecté des mois plus tôt.

Si votre installation ontarienne n'effectue pas de balayage infrarouge annuel sur son appareillage de commutation, vous êtes à un raccord desserré d'une réclamation à sept chiffres et d'un arrêt que votre assureur pourrait ne pas couvrir.

**Besoin d'un relevé thermographique avant votre prochain renouvellement d'assurance? [Parler à l'un de nos ingénieurs](/contact) — nous planifions à travers l'Ontario.**

## Ce que la thermographie infrarouge détecte réellement

Un thermographe certifié de niveau II parcourt vos salles électriques avec une caméra radiométrique (typiquement une FLIR série T ou une Fluke série Ti) pendant que l'équipement est sous charge normale. La caméra lit la température de surface sur chaque raccordement, barre omnibus, disjoncteur et cosse.

Un raccordement sain se situe à moins de 5 °C de l'ambiant ou de sa phase correspondante. Tout ce qui dépasse est un problème en progression.

**Défauts spécifiques trouvés sur chaque relevé ontarien que nous effectuons :**

- Raccordements de bornes desserrés (les plus courants — 60 % et plus des constatations)
- Circuits surchargés fonctionnant au-dessus de la plaque signalétique
- Charges triphasées déséquilibrées (une phase 15 °C plus chaude que les autres)
- Corrosion sur les cosses aluminium-cuivre (courante dans les vieilles usines du Grand Toronto)
- Contacteurs et relais défaillants
- Conducteurs sous-dimensionnés installés lors d'expansions
- Surchauffe de neutre liée aux harmoniques dans les panneaux alimentant des variateurs

Un point chaud à 75 °C au-dessus de l'ambiant n'est pas « quelque chose à surveiller ». C'est un incendie dans les 30 à 90 jours.

## ASE, CSA Z463 et ce que l'Ontario exige réellement

L'Autorité de la sécurité électrique (ASE) applique le Code de sécurité électrique de l'Ontario. Bien que le CSEO n'impose pas un calendrier de thermographie spécifique pour chaque occupation, il exige que les installations électriques soient maintenues dans un état sécuritaire — et les assureurs, le ministère du Travail et les inspecteurs de l'ASE traitent tous la norme CSA Z463 comme la référence pour ce que signifie « maintenue ».

**[CSA Z463 — Maintenance des réseaux électriques](https://www.csagroup.org/store/product/CSA%20Z463/)** établit la référence canadienne. Points clés :

- L'inspection infrarouge est listée comme technique principale de maintenance basée sur l'état
- La fréquence devrait être basée sur la criticité, l'état et l'environnement — annuelle pour la plupart des panneaux industriels
- Les thermographes devraient être certifiés (typiquement ASNT ou équivalent niveau I ou II)
- Les constatations doivent être documentées avec écarts de température, conditions de charge et actions correctives

Si un inspecteur de l'ASE arrive après un incident et que vous n'avez aucun registre de maintenance, vous assumez la responsabilité. Si vous avez un relevé thermographique annuel avec les constatations fermées, vous avez une trace écrite défendable.

## L'assurance le rend discrètement obligatoire

Voici ce que personne ne dit aux directeurs d'usine ontariens avant l'heure du renouvellement : la plupart des assureurs commerciaux de biens exigent ou incitent fortement des relevés infrarouges annuels sur l'équipement principal de distribution. FM Global, Zurich et Intact resserrent tous leur langage à ce sujet depuis des années.

Mécaniques typiques des polices que nous voyons en Ontario :

- Réduction de prime de 5 à 15 % pour les installations avec un rapport IR actuel conforme à CSA Z463
- Exclusions pures et simples sur les réclamations d'incendie électrique lorsque aucun relevé n'existe
- Franchises plus élevées (parfois 250 000 $ et plus) sur les installations signalées comme à haut risque après une visite de contrôle de pertes

Un relevé complet de bâtiment pour une usine ontarienne de taille moyenne coûte 1 200 $ à 4 500 $. Sautez-le, et votre franchise seule coûtera 50 fois cela.

**Vous voulez savoir si votre couverture actuelle exige de la thermographie? [Obtenir une évaluation gratuite](/contact) — nous examinerons votre dernier rapport de contrôle des pertes avec vous.**

## À quoi ressemble réellement un relevé thermographique

Les clients s'imaginent souvent quelqu'un se promenant avec une caméra pendant une heure. C'est plus impliqué que cela, et la différence entre un rapport utile et un rapport sans valeur réside dans la préparation.

### 1. Planification pré-relevé
Nous examinons votre schéma unifilaire, identifions chaque panneau, CCM, transformateur et sectionneur, et planifions le balayage durant la production normale — l'équipement doit être sous au moins 40 % de charge pour que les constatations soient valides.

### 2. Accès sécurisé
Les panneaux doivent être ouverts. Cela signifie qu'un électricien qualifié (pas le thermographe) retire les couvercles, et le balayage se produit à l'intérieur de la limite de protection contre les arcs électriques avec les EPI appropriés. La norme CSA Z462 régit cette partie. Aucun raccourci.

### 3. Le balayage lui-même
Le thermographe capture des images radiométriques de chaque raccordement, ainsi que des lectures de charge à partir d'un ampèremètre à pince. Chaque constatation est consignée avec son élévation de température, comparaison de phase et référence photo.

### 4. Le rapport
Un vrai rapport inclut la classification de sévérité (typiquement 4 niveaux de « surveiller » à « action immédiate »), les actions correctives recommandées et un registre de réparation pour la clôture. Un PDF d'une page avec quelques images colorées n'est pas un rapport — c'est un reçu.

## Quand le planifier

- **Annuellement** pour toute distribution principale, les CCM et les alimentations critiques
- **Après tout travail électrique** — nouvelles installations, raccordements, remplacements de disjoncteurs
- **Avant les saisons de pointe de charge** — chaleur de juillet pour les charges de refroidissement, froid de janvier pour les charges de chauffage
- **Après un quasi-incident** — déclenchements intempestifs, odeurs de brûlé, décoloration visible
- **Avant une vente d'installation ou un audit d'assurance**

Les usines fonctionnant 24/7 dans les industries lourdes de l'Ontario (acier, automobile, transformation alimentaire) devraient envisager des relevés semestriels sur les alimentations critiques.

## Cas : un incendie de 3 millions de dollars qui n'a pas eu lieu

Une usine de fabrication métallique de Hamilton nous a engagés pour leur tout premier relevé IR au début de 2024. Deux heures plus tard, nous avons trouvé une cosse principale de 600 A fonctionnant à 148 °C — 75 °C au-dessus de ses phases correspondantes sous une charge de 80 %. La cosse en aluminium avait été installée lors d'une mise à niveau de panneau en 2011 et s'était lentement desserrée sur 13 ans.

L'usine a planifié un arrêt d'urgence pour cette fin de semaine. Un électricien a trouvé la cosse noircie et piquée, l'isolant des conducteurs adjacents commençant déjà à se dégrader. Les pièces de rechange et la main-d'œuvre ont coûté 4 200 $.

La valeur de la propriété de l'usine était assurée à 3,1 millions de dollars. La ligne de production alimentée par ce panneau générait environ 180 000 $ par jour. Un incendie dans ce panneau principal aurait emporté toute l'aile est du bâtiment. Le relevé a coûté 1 850 $.

C'est le calcul de la thermographie pour panneaux électriques en Ontario : vous n'achetez pas un balayage, vous achetez la différence entre une réparation de samedi et un lundi matin qui ne vient jamais.

## La position à contre-courant

La plupart des fournisseurs de thermographie vous vendront des balayages trimestriels. Pour 90 % des installations ontariennes, c'est excessif et un gaspillage de votre budget de maintenance. Des balayages annuels sur tout, plus des balayages semestriels ciblés sur les 10 % d'équipements qui comptent vraiment (principaux, alimentations de procédé critiques, panneaux de variateurs), attraperont 98 % des défauts en développement. Payez pour la précision, pas la fréquence.

## Pour commencer

Si vous n'avez jamais eu de relevé thermographique, ou si le dernier remonte à plus de 18 mois, votre prochain renouvellement d'assurance est l'élément déclencheur. Commencez là.

Notre [équipe de maintenance prédictive en Ontario](/divisions/predictive-maintenance) effectue des relevés infrarouges conformes à CSA Z463 sur des installations de Windsor à Ottawa. Chaque rapport est signé par un thermographe de niveau II et inclut la documentation de clôture que votre assureur veut voir.

Pour un aperçu plus large de la comparaison entre l'infrarouge et d'autres techniques basées sur l'état, lisez notre [guide de décision vibration vs thermographie](/blog/vibration-vs-thermography).

**[Parler à un ingénieur](/contact)** — nous définirons votre relevé, l'estimerons et vous ferons planifier avant votre prochain renouvellement.
